<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<link rel="stylesheet" href="../css/indexmain.css" type="text/css"
	media="screen" />

<title>Untitled Document</title>
</head>

<body>
<div>
<h3>No Sparking is Occurring and No Electrical Limit is Being
Reached</h3>
<p><img alt=""
	src="../img/NoSparkingAndNoElectricalLimit.png" /></p>
<p>This condition will definitely affect the performance of the
Precipitator since any field not operating correctly will have impact on
the outlet emissions. In an instance where: The control is not under any type of
Energy Management, not in manual mode, and there is no sparking
or arcing, at least one of the electrical parameters should be at a
limit. This limit could be one of the ratings of the transformer, or it
could be a lower value programmed into the control. Regardless of what
the limit is, some limit should be reached. Possible causes of the above
events are as follows:</p>
<ul>
	<li>The AVC is probably defective.</li>
	<li>The CLR is incorrectly sized</li>
	<li>The CLR is in the process of failing.</li>
</ul>

<h3>COURSE OF ACTION:</h3>

<ul>
	<li>Check the conduction angle of the SCRs on the AVC. If it does
	not show full conduction, replace the AVC with a known working unit.</li>
	<li>Contact us with the CLR current rating, mHy(millihenry) value(of available taps) and your TR
	ratings as well as operational readings and we will calculate whether
	your CLR is correctly sized</li>
	<li>Replace the CLR with a known good unit.</li>
</ul>
<p><input type="button" name="homeButton" value="Home"
	onclick="parent.location = '../index.html'" />
	<input
	type="button" name="emailButton" value="Email"
	onclick="parent.location = '../Email.html'" />
	<input type="button" name="backbutton" value="Back" onclick="history.go(-1);"/>
	<input type="button"
	name="callUs" id="callUs" value="Call Us" onclick="href=tel:+19083691590"/>
	</p>
</div>
</body>
</html>
